# SOP: 冷却水温度漂移导致良率下降诊断 (Chiller Temp Drift → Yield Loss)

## 适用范围
- 机型: 依赖精密温控的半导体设备: 刻蚀机 (电极/腔体温控)、CVD/PVD、光刻胶烘焙设备、离子注入等
- 告警来源: GEM ALID 1202005 (Chiller supply temperature out of range)、1202107 (Coolant flow below low limit), 伴随 1404008 (Wafer yield trend drift detected)
- 触发条件: chiller 供水温度偏离设定值 (20.0 °C) 超过 ±0.5 °C (WARNING) / ±1.5 °C (CRITICAL), 且同期良率趋势下滑 (slope < -0.05 %/h)
- 责任角色: 设备工程师 (EE) 主导, 设施 (Facility) 配合冷却水系统, 工艺工程师 (PE) 判定良率影响

## 症状特征
- 供水温度持续偏离 20±0.5 °C 设定带, 回水-供水温差 (ΔT) 增大
- 晶圆良率呈**缓慢单调下滑** (非台阶式), 每日掉 0.5~1.5 个百分点
- CD (关键尺寸) / 刻蚀速率 SPC 出现单向漂移 — 供电温度每 +1 °C, 刻蚀速率与 CD 均会发生可观漂移 (温度影响等离子体化学与反应速率)
- 可能伴随: 设备腔体温度告警、静电卡盘 (ESC) 温控不稳、RF 电源热保护降额
- 判读要点: 良率**单调缓降** + 温度**持续偏高**是温控链路问题的指纹; 台阶式下跌更可能是事件性 (换气体/换部件) 根因

## 排查流程
1. **建立温度-良率相关性** (10 min): 拉取近 24~72 h 的 chiller 供水温度曲线与批次良率曲线, 按时间轴叠加; 相关系数 |r|>0.7 且温度先于良率变化 → 强相关, 继续第 2 步; 弱相关 → 转 `chamber_pressure_high_sop` 或查工艺气体/射频源
2. **查 chiller 本体**:
   - 制冷机组: 压缩机运行电流/高低压压力, 制冷剂液位 (泄漏则压力低)
   - 冷凝器: 散热翅片是否脏堵, 环境温度是否超设计值
   - 控制回路: PID 输出饱和 (100% 制冷仍降不下来) → 制冷能力不足; PID 振荡 → 参数漂移
3. **查冷却水流量**:
   - 流量计读数 vs 设计值 (如 30 L/min); 流量低 → 过滤器压差大 / 管路气泡 / 循环泵衰减
   - 过滤器前后压差 >0.05 MPa → 滤芯堵塞, 更换
4. **查板式换热器 (heat exchanger)**: 两侧进出口温差换算换热效率; 结垢导致效率下降 → 安排化学清洗
5. **查工艺热负载**: 核对近期 recipe 变更记录 (RF power 提升、镀膜腔吸热特性变化); 排除设备侧原因后再判定 chiller 容量不足
6. **联动复核**: 同步看腔压探针, 排除温控+真空复合故障 (干泵过热也会抽速下降推高腔压)

## 常见根因与概率
| 根因 | 概率 | 典型证据 |
|---|---|---|
| chiller 制冷机组异常 (压缩机衰减/制冷剂泄漏/冷凝器脏堵) | ~35% | PID 输出饱和, 高低压异常 |
| 冷却水流量不足 (过滤器堵塞/管路气泡/循环泵衰减) | ~25% | 流量计低读数, 过滤器压差大 |
| 板式换热器结垢, 换热效率下降 | ~18% | 换热温差增大, 清洗历史超期 |
| 工艺 recipe 热负载升高 | ~12% | recipe 变更记录 + 温度从变更点起漂 |
| 温度传感器 (RTD/热电偶) 漂移 (误报) | ~10% | 对照计量合格的标准温度计偏差 >0.3 °C |

## 处置措施
1. **紧急止损**:
   - 供水温度 >22 °C: 暂停高功率工艺步骤 (与 PE 确认允许降档运行), 防止批次报废
   - 过滤器堵塞: 切换备用回路后更换滤芯 (无需整机停机)
   - 管路气泡: 执行排气 (bleed) 程序, 恢复流量
2. **制冷机组**: 制冷剂泄漏由 Facility 补漏+充注; 冷凝器脏堵安排清洗; 压缩机衰减评估大修/更换
3. **换热器结垢**: 停机安排化学清洗 (柠檬酸循环), 清洗后复测换热效率恢复 >90%
4. **容量不足 (recipe 热负载)**: 与 PE 评审 recipe 功率台阶, 或申请 chiller 扩容; 短期可临时降设定流量上限运行
5. **恢复验证**: 供水温度回 20±0.5 °C 持续 4 h 以上; 连续 3 批 monitor wafer 良率回稳且 CD SPC 回归中心线; 确认 ALID 1202005/1202107/1404008 均 CLEAR
6. **记录**: 温度-良率相关性分析归档, 更新该机台温控链路健康度

## 预防措施
- chiller 纳入 Facility 巡检: 每日记录供/回水温度、流量、压缩机电流, 趋劣提前报工单
- 过滤器滤芯按压差+时间双指标定期更换 (典型 3 个月)
- 板式换热器每年一次效率评估, 两年一次化学清洗
- SPC 双监控: 温度偏差与批次 CD/良率同步画图, 出现同步漂移自动触发本 SOP
- recipe 变更评审时强制附加热负载评估项, 避免 chiller 隐性过载
